Time,ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Des Heat Load [W],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Des Sens Cool Load [W],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Des Heat Mass Flow [kg/s],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Des Cool Mass Flow [kg/s],ZONE_0::Des Latent Heat Load [W],ZONE_0::Des Latent Cool Load [W],ZONE_0::Des Latent Heat Mass Flow [kg/s],ZONE_0::Des Latent Cool Mass Flow [kg/s],ZONE_0::Des Heat Load No DOAS [W],ZONE_0::Des Sens Cool Load No DOAS [W],ZONE_0::Des Latent Heat Load No DOAS [W],ZONE_0::Des Latent Cool Load No DOAS [W],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Heating Zone Temperature [C],ZONE_0:EXTREME WINTER WEATHER PERIOD FOR DESIGN:Heating Zone Relative Humidity [%],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Cooling Zone Temperature [C],ZONE_0:EXTREME SUMMER WEATHER PERIOD FOR DESIGN:Cooling Zone Relative Humidity [%]
00:10:00,3.739475E+03,1.593350E+03,2.461145E-01,1.115387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.221416E+01,2.598253E+01,5.549700E+01
00:20:00,3.770981E+03,1.585144E+03,2.481878E-01,1.109659E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.225083E+01,2.598259E+01,5.561869E+01
00:30:00,3.816083E+03,1.575034E+03,2.511555E-01,1.102595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998997E+01,2.230943E+01,2.598266E+01,5.576232E+01
00:40:00,3.874265E+03,1.562964E+03,2.549838E-01,1.094159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.236916E+01,2.598271E+01,5.591923E+01
00:50:00,3.945088E+03,1.548892E+03,2.596438E-01,1.084320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998982E+01,2.242208E+01,2.598275E+01,5.608151E+01
01:00:00,4.028184E+03,1.532788E+03,2.651114E-01,1.073059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998977E+01,2.246956E+01,2.598279E+01,5.624615E+01
01:10:00,4.100572E+03,1.512175E+03,2.698741E-01,1.058625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998971E+01,2.251400E+01,2.598284E+01,5.641297E+01
01:20:00,4.161232E+03,1.493238E+03,2.738653E-01,1.045365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998973E+01,2.253976E+01,2.598279E+01,5.654381E+01
01:30:00,4.210595E+03,1.476123E+03,2.771134E-01,1.033382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.255168E+01,2.598276E+01,5.663702E+01
01:40:00,4.249060E+03,1.460935E+03,2.796446E-01,1.022748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.256001E+01,2.598277E+01,5.670988E+01
01:50:00,4.276964E+03,1.447750E+03,2.814808E-01,1.013518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998975E+01,2.256871E+01,2.598280E+01,5.677606E+01
02:00:00,4.294584E+03,1.436632E+03,2.826403E-01,1.005734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998974E+01,2.257746E+01,2.598284E+01,5.684039E+01
02:10:00,4.308325E+03,1.426537E+03,2.835447E-01,9.986659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998973E+01,2.258551E+01,2.598288E+01,5.690294E+01
02:20:00,4.318487E+03,1.417493E+03,2.842135E-01,9.923341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998975E+01,2.258805E+01,2.598288E+01,5.688800E+01
02:30:00,4.324960E+03,1.409518E+03,2.846396E-01,9.867483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.258606E+01,2.598295E+01,5.679558E+01
02:40:00,4.327661E+03,1.402634E+03,2.848174E-01,9.819256E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998977E+01,2.258213E+01,2.598310E+01,5.666336E+01
02:50:00,4.326475E+03,1.396872E+03,2.847394E-01,9.778863E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.257734E+01,2.598329E+01,5.652022E+01
03:00:00,4.321273E+03,1.392264E+03,2.843972E-01,9.746524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998979E+01,2.257158E+01,2.598349E+01,5.637609E+01
03:10:00,4.317050E+03,1.386328E+03,2.841195E-01,9.704881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998979E+01,2.256458E+01,2.598369E+01,5.623079E+01
03:20:00,4.314389E+03,1.378772E+03,2.839444E-01,9.651857E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.256410E+01,2.598399E+01,5.610315E+01
03:30:00,4.313555E+03,1.369481E+03,2.838895E-01,9.586665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998977E+01,2.256875E+01,2.598430E+01,5.599598E+01
03:40:00,4.314773E+03,1.358258E+03,2.839696E-01,9.507933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.257461E+01,2.598459E+01,5.590000E+01
03:50:00,4.318280E+03,1.345030E+03,2.842004E-01,9.415161E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.258006E+01,2.598486E+01,5.580838E+01
04:00:00,4.324314E+03,1.329630E+03,2.845975E-01,9.307182E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.258523E+01,2.598513E+01,5.571744E+01
04:10:00,4.330945E+03,1.315714E+03,2.850337E-01,9.209577E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.259042E+01,2.598540E+01,5.562741E+01
04:20:00,4.338003E+03,1.303600E+03,2.854982E-01,9.124616E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.259682E+01,2.598558E+01,5.560206E+01
04:30:00,4.345465E+03,1.293406E+03,2.859893E-01,9.053108E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.260402E+01,2.598566E+01,5.563766E+01
04:40:00,4.353318E+03,1.289634E+03,2.865061E-01,9.026591E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.261133E+01,2.598568E+01,5.569978E+01
04:50:00,4.361553E+03,1.291630E+03,2.870481E-01,9.040501E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.261851E+01,2.598542E+01,5.569557E+01
05:00:00,4.370162E+03,1.299476E+03,2.876146E-01,9.095407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.262560E+01,2.598523E+01,5.562745E+01
05:10:00,4.380616E+03,1.313301E+03,2.883027E-01,9.192204E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998976E+01,2.263264E+01,2.598510E+01,5.553217E+01
05:20:00,4.392850E+03,1.333989E+03,2.891078E-01,9.337088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998975E+01,2.264102E+01,2.598489E+01,5.546253E+01
05:30:00,4.406799E+03,1.360645E+03,2.900257E-01,9.523787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998973E+01,2.265011E+01,2.598460E+01,5.540771E+01
05:40:00,4.422514E+03,1.390676E+03,2.910598E-01,9.734150E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998971E+01,2.265898E+01,2.598432E+01,5.536278E+01
05:50:00,4.439912E+03,1.425268E+03,2.922046E-01,9.976453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998969E+01,2.266769E+01,2.598395E+01,5.529570E+01
06:00:00,4.459001E+03,1.464687E+03,2.934606E-01,1.025258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998967E+01,2.267613E+01,2.598357E+01,5.519550E+01
06:10:00,4.476281E+03,1.510033E+03,2.945975E-01,1.057024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.268440E+01,2.598320E+01,5.507176E+01
06:20:00,4.491805E+03,1.559308E+03,2.956189E-01,1.091545E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.269183E+01,2.598273E+01,5.488762E+01
06:30:00,4.505632E+03,1.613194E+03,2.965286E-01,1.129297E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.269878E+01,2.598236E+01,5.466751E+01
06:40:00,4.517709E+03,1.669400E+03,2.973232E-01,1.168674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.270564E+01,2.598207E+01,5.444207E+01
06:50:00,4.528113E+03,1.727290E+03,2.980078E-01,1.209230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.271250E+01,2.598185E+01,5.422859E+01
07:00:00,4.536835E+03,1.786587E+03,2.985817E-01,1.250771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.271932E+01,2.598164E+01,5.402579E+01
07:10:00,4.545252E+03,1.844881E+03,2.991357E-01,1.291609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.272606E+01,2.598144E+01,5.382629E+01
07:20:00,4.535324E+03,1.904978E+03,2.984824E-01,1.333706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998965E+01,2.273196E+01,2.598123E+01,5.366236E+01
07:30:00,4.514747E+03,1.965818E+03,2.971286E-01,1.376326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998980E+01,2.268516E+01,2.598091E+01,5.350839E+01
07:40:00,4.482754E+03,2.027073E+03,2.950237E-01,1.419237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.262665E+01,2.598061E+01,5.336156E+01
07:50:00,4.440034E+03,2.089023E+03,2.922127E-01,1.462636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.257440E+01,2.598036E+01,5.322923E+01
08:00:00,4.386553E+03,2.151775E+03,2.886935E-01,1.506600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998982E+01,2.252765E+01,2.598010E+01,5.310465E+01
08:10:00,4.318465E+03,2.211674E+03,2.842129E-01,1.548569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998981E+01,2.248086E+01,2.597983E+01,5.297944E+01
08:20:00,4.253426E+03,2.266740E+03,2.799331E-01,1.587154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.242261E+01,2.597968E+01,5.274031E+01
08:30:00,4.183502E+03,2.318095E+03,2.753314E-01,1.623135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998988E+01,2.235480E+01,2.597973E+01,5.240605E+01
08:40:00,4.112338E+03,2.365858E+03,2.706480E-01,1.656590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.228222E+01,2.597998E+01,5.203880E+01
08:50:00,4.040433E+03,2.409565E+03,2.659158E-01,1.687193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.221725E+01,2.598036E+01,5.167781E+01
09:00:00,3.967831E+03,2.445314E+03,2.611378E-01,1.712210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998987E+01,2.216149E+01,2.598078E+01,5.132696E+01
09:10:00,3.895757E+03,2.482885E+03,2.563945E-01,1.738485E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998987E+01,2.210829E+01,2.598134E+01,5.100780E+01
09:20:00,3.824742E+03,2.519730E+03,2.517209E-01,1.764241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998991E+01,2.204597E+01,2.598168E+01,5.078570E+01
09:30:00,3.755270E+03,2.555489E+03,2.471489E-01,1.789231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998995E+01,2.197630E+01,2.598193E+01,5.065349E+01
09:40:00,3.685540E+03,2.589928E+03,2.425599E-01,1.813300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998997E+01,2.190431E+01,2.598203E+01,5.056171E+01
09:50:00,3.614909E+03,2.622909E+03,2.379116E-01,1.836354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.183525E+01,2.598207E+01,5.048260E+01
10:00:00,3.543815E+03,2.657915E+03,2.332329E-01,1.860834E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.176933E+01,2.598208E+01,5.040903E+01
10:10:00,3.478796E+03,2.687356E+03,2.289541E-01,1.881430E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.170499E+01,2.598209E+01,5.034105E+01
10:20:00,3.420334E+03,2.713510E+03,2.251066E-01,1.899731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998996E+01,2.165086E+01,2.598211E+01,5.029986E+01
10:30:00,3.368419E+03,2.736422E+03,2.216899E-01,1.915768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998995E+01,2.160587E+01,2.598210E+01,5.028113E+01
10:40:00,3.322908E+03,2.756670E+03,2.186946E-01,1.929943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998997E+01,2.156451E+01,2.598206E+01,5.027259E+01
10:50:00,3.283816E+03,2.774429E+03,2.161218E-01,1.942378E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.152680E+01,2.598200E+01,5.026812E+01
11:00:00,3.251161E+03,2.789823E+03,2.139727E-01,1.953158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.149321E+01,2.598194E+01,5.026649E+01
11:10:00,3.223049E+03,2.802672E+03,2.121225E-01,1.962159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999001E+01,2.146333E+01,2.598188E+01,5.026774E+01
11:20:00,3.199189E+03,2.813244E+03,2.105523E-01,1.969566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.144185E+01,2.598184E+01,5.024963E+01
11:30:00,3.179562E+03,2.821855E+03,2.092606E-01,1.975601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.142706E+01,2.598184E+01,5.021528E+01
11:40:00,3.163579E+03,2.829170E+03,2.082087E-01,1.980727E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.141533E+01,2.598187E+01,5.017508E+01
11:50:00,3.150574E+03,2.835598E+03,2.073528E-01,1.985230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.140554E+01,2.598191E+01,5.013138E+01
12:00:00,3.139636E+03,2.841908E+03,2.066330E-01,1.989647E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.139605E+01,2.598196E+01,5.008334E+01
12:10:00,3.127210E+03,2.850042E+03,2.058151E-01,1.995338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999000E+01,2.138421E+01,2.598200E+01,5.002742E+01
12:20:00,3.112010E+03,2.861040E+03,2.048149E-01,2.003034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999004E+01,2.136634E+01,2.598204E+01,4.992693E+01
12:30:00,3.093142E+03,2.875630E+03,2.035733E-01,2.013242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.134043E+01,2.598212E+01,4.978890E+01
12:40:00,3.070163E+03,2.892529E+03,2.020612E-01,2.025063E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999013E+01,2.130716E+01,2.598226E+01,4.963473E+01
12:50:00,3.043067E+03,2.911422E+03,2.002783E-01,2.038276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999016E+01,2.127006E+01,2.598247E+01,4.948620E+01
13:00:00,3.012269E+03,2.931681E+03,1.982518E-01,2.052441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.123124E+01,2.598270E+01,4.934677E+01
13:10:00,2.981184E+03,2.951290E+03,1.962064E-01,2.066147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.119145E+01,2.598292E+01,4.921181E+01
13:20:00,2.950771E+03,2.969087E+03,1.942052E-01,2.078578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.115034E+01,2.598316E+01,4.908385E+01
13:30:00,2.921806E+03,2.984132E+03,1.922991E-01,2.089079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999021E+01,2.110824E+01,2.598340E+01,4.896224E+01
13:40:00,2.895855E+03,2.998180E+03,1.905913E-01,2.098879E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.106598E+01,2.598364E+01,4.884502E+01
13:50:00,2.873370E+03,3.011512E+03,1.891114E-01,2.108177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999015E+01,2.103086E+01,2.598386E+01,4.872504E+01
14:00:00,2.854801E+03,3.024090E+03,1.878891E-01,2.116948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999011E+01,2.100281E+01,2.598407E+01,4.860153E+01
14:10:00,2.842248E+03,3.036129E+03,1.870627E-01,2.125340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999007E+01,2.097949E+01,2.598429E+01,4.847779E+01
14:20:00,2.836145E+03,3.047623E+03,1.866604E-01,2.133352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998997E+01,2.097654E+01,2.598453E+01,4.850863E+01
14:30:00,2.836647E+03,3.058690E+03,1.866927E-01,2.141070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998983E+01,2.099064E+01,2.598453E+01,4.865747E+01
14:40:00,2.841855E+03,3.067122E+03,1.870347E-01,2.146957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.101149E+01,2.598426E+01,4.883805E+01
14:50:00,2.851452E+03,3.072202E+03,1.876657E-01,2.150512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.103065E+01,2.598389E+01,4.902008E+01
15:00:00,2.865242E+03,3.073676E+03,1.885727E-01,2.151559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998984E+01,2.104726E+01,2.598350E+01,4.920566E+01
15:10:00,2.877281E+03,3.070165E+03,1.893645E-01,2.149130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998983E+01,2.106412E+01,2.598310E+01,4.939925E+01
15:20:00,2.887159E+03,3.061574E+03,1.900144E-01,2.143162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998985E+01,2.107611E+01,2.598275E+01,4.941276E+01
15:30:00,2.895201E+03,3.047753E+03,1.905437E-01,2.133533E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998986E+01,2.108425E+01,2.598271E+01,4.929035E+01
15:40:00,2.905264E+03,3.029529E+03,1.912061E-01,2.120808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998986E+01,2.109407E+01,2.598299E+01,4.913555E+01
15:50:00,2.918954E+03,3.005725E+03,1.921070E-01,2.104156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998983E+01,2.112282E+01,2.598343E+01,4.899581E+01
16:00:00,2.936917E+03,2.977349E+03,1.932891E-01,2.084282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998980E+01,2.117269E+01,2.598392E+01,4.887863E+01
16:10:00,2.966559E+03,2.948540E+03,1.952399E-01,2.064084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998978E+01,2.123524E+01,2.598437E+01,4.876580E+01
16:20:00,3.008687E+03,2.919873E+03,1.980122E-01,2.043967E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998973E+01,2.131660E+01,2.598476E+01,4.875215E+01
16:30:00,3.064711E+03,2.891832E+03,2.016989E-01,2.024283E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998967E+01,2.141124E+01,2.598497E+01,4.881383E+01
16:40:00,3.129988E+03,2.864600E+03,2.059944E-01,2.005172E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998962E+01,2.151638E+01,2.598500E+01,4.889473E+01
16:50:00,3.202799E+03,2.839722E+03,2.107858E-01,1.987722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998961E+01,2.161821E+01,2.598496E+01,4.897258E+01
17:00:00,3.291490E+03,2.816344E+03,2.166224E-01,1.971334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998960E+01,2.171230E+01,2.598492E+01,4.904862E+01
17:10:00,3.376100E+03,2.788956E+03,2.221901E-01,1.952151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998950E+01,2.183716E+01,2.598488E+01,4.912758E+01
17:20:00,3.453189E+03,2.756922E+03,2.272632E-01,1.929725E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998958E+01,2.193152E+01,2.598493E+01,4.922046E+01
17:30:00,3.520070E+03,2.719671E+03,2.316649E-01,1.903651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998970E+01,2.198214E+01,2.598499E+01,4.932492E+01
17:40:00,3.577462E+03,2.676982E+03,2.354424E-01,1.873769E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998977E+01,2.201194E+01,2.598505E+01,4.943505E+01
17:50:00,3.625029E+03,2.628632E+03,2.385735E-01,1.839923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998981E+01,2.203798E+01,2.598512E+01,4.955021E+01
18:00:00,3.653169E+03,2.572877E+03,2.404260E-01,1.800891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998983E+01,2.206347E+01,2.598521E+01,4.967106E+01
18:10:00,3.675610E+03,2.519204E+03,2.419039E-01,1.763312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998985E+01,2.208665E+01,2.598535E+01,4.980927E+01
18:20:00,3.694710E+03,2.468327E+03,2.431617E-01,1.727693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998987E+01,2.210144E+01,2.598533E+01,4.992834E+01
18:30:00,3.710957E+03,2.419238E+03,2.442315E-01,1.693327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998989E+01,2.211030E+01,2.598530E+01,5.002330E+01
18:40:00,3.724650E+03,2.375791E+03,2.451330E-01,1.662911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.211695E+01,2.598533E+01,5.011954E+01
18:50:00,3.736045E+03,2.339595E+03,2.458832E-01,1.637572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.212272E+01,2.598529E+01,5.020104E+01
19:00:00,3.745370E+03,2.312742E+03,2.464971E-01,1.618776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998990E+01,2.212753E+01,2.598523E+01,5.025823E+01
19:10:00,3.753196E+03,2.285823E+03,2.470123E-01,1.599937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998991E+01,2.213121E+01,2.598520E+01,5.030017E+01
19:20:00,3.759270E+03,2.255701E+03,2.474122E-01,1.578855E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998991E+01,2.213890E+01,2.598530E+01,5.038131E+01
19:30:00,3.763411E+03,2.227017E+03,2.476848E-01,1.558775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998992E+01,2.214788E+01,2.598546E+01,5.052203E+01
19:40:00,3.765419E+03,2.197603E+03,2.478171E-01,1.538185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998994E+01,2.215476E+01,2.598547E+01,5.066749E+01
19:50:00,3.765063E+03,2.166819E+03,2.477939E-01,1.516635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998996E+01,2.215850E+01,2.598541E+01,5.078409E+01
20:00:00,3.762080E+03,2.134943E+03,2.475977E-01,1.494322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998999E+01,2.215932E+01,2.598536E+01,5.087277E+01
20:10:00,3.756091E+03,2.106333E+03,2.472039E-01,1.474294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999001E+01,2.215744E+01,2.598534E+01,5.094408E+01
20:20:00,3.747563E+03,2.083902E+03,2.466430E-01,1.458593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999004E+01,2.214756E+01,2.598532E+01,5.095321E+01
20:30:00,3.736829E+03,2.064507E+03,2.459369E-01,1.445019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999006E+01,2.213273E+01,2.598538E+01,5.091180E+01
20:40:00,3.724217E+03,2.047191E+03,2.451072E-01,1.432899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999007E+01,2.211667E+01,2.598552E+01,5.085035E+01
20:50:00,3.710067E+03,2.031512E+03,2.441762E-01,1.421919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.210050E+01,2.598569E+01,5.078623E+01
21:00:00,3.694739E+03,2.017108E+03,2.431677E-01,1.411829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.208394E+01,2.598588E+01,5.072256E+01
21:10:00,3.681327E+03,1.998501E+03,2.422853E-01,1.398794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999010E+01,2.206669E+01,2.598606E+01,5.065748E+01
21:20:00,3.669956E+03,1.975533E+03,2.415370E-01,1.382701E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.206412E+01,2.598639E+01,5.084359E+01
21:30:00,3.660736E+03,1.948056E+03,2.409302E-01,1.363452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999008E+01,2.207258E+01,2.598646E+01,5.124506E+01
21:40:00,3.653774E+03,1.915960E+03,2.404721E-01,1.340976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999009E+01,2.208384E+01,2.598623E+01,5.171902E+01
21:50:00,3.649167E+03,1.879158E+03,2.401690E-01,1.315215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999012E+01,2.209453E+01,2.598587E+01,5.217925E+01
22:00:00,3.647001E+03,1.837574E+03,2.400266E-01,1.286115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999015E+01,2.210487E+01,2.598553E+01,5.260871E+01
22:10:00,3.647122E+03,1.799984E+03,2.400348E-01,1.259818E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999018E+01,2.211554E+01,2.598524E+01,5.301660E+01
22:20:00,3.649480E+03,1.766570E+03,2.401902E-01,1.236453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.212674E+01,2.598485E+01,5.332795E+01
22:30:00,3.654059E+03,1.737443E+03,2.404919E-01,1.216096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.213838E+01,2.598454E+01,5.355540E+01
22:40:00,3.660838E+03,1.712667E+03,2.409383E-01,1.198781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.215021E+01,2.598434E+01,5.374695E+01
22:50:00,3.669798E+03,1.692281E+03,2.415282E-01,1.184536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.216208E+01,2.598420E+01,5.393352E+01
23:00:00,3.680916E+03,1.676318E+03,2.422600E-01,1.173382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.217391E+01,2.598409E+01,5.412303E+01
23:10:00,3.690927E+03,1.661368E+03,2.429189E-01,1.162935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999019E+01,2.218569E+01,2.598397E+01,5.431344E+01
23:20:00,3.699733E+03,1.647341E+03,2.434986E-01,1.153131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999020E+01,2.219352E+01,2.598383E+01,5.444755E+01
23:30:00,3.707279E+03,1.634189E+03,2.439952E-01,1.143936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999021E+01,2.219849E+01,2.598374E+01,5.452852E+01
23:40:00,3.713534E+03,1.621884E+03,2.444070E-01,1.135330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999021E+01,2.220272E+01,2.598372E+01,5.458592E+01
23:50:00,3.718476E+03,1.610405E+03,2.447323E-01,1.127301E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.220706E+01,2.598373E+01,5.464012E+01
24:00:00,3.722093E+03,1.599737E+03,2.449704E-01,1.119838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999022E+01,2.221143E+01,2.598375E+01,5.469678E+01
Peak,4.545252E+03,3.073676E+03,2.991357E-01,2.151559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,2.543920E-01,1.829736E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
