! ----  This file was generated with Climate Studio 2.3.9456.29318

Version,23.1;

Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

Site:GroundReflectance:SnowModifier,
  1.0,                     !- Ground Reflected Solar Modifier
  1.0;                     !- Daylighting Ground Reflected Solar Modifier


Site:WeatherStation, 
10, !- Wind Sensor Height Above Ground {m} 
0.22, !- Wind Speed Profile Exponent {} 
370, !- Wind Speed Profile Boundary Layer Thickness {m} 
1.5; !- Air Temperature Sensor Height Above Ground {m}


ZoneAirContaminantBalance,
  Yes,                       !- Carbon Dioxide Concentration
  GlobalCO2,      !- Outdoor Carbon Dioxide Schedule Name
  No,                       !- Generic Contaminant Concentration
  Off; !- Outdoor Generic Contaminant Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
  Climate Studio,                 !- Name
  1,                       !- Begin Month
  1,                       !- Begin Day of Month
  , !- Begin Year
  12,                      !- End Month
  31,                      !- End Day of Month
  , !- End Year
  Sunday,          !- Day of Week for Start Day
  No,                     !- Use Weather File Holidays and Special Days
  No,                     !- Use Weather File Daylight Saving Period
  No,                      !- Apply Weekend Holiday Rule
  Yes,                     !- Use Weather File Rain Indicators
  Yes,                     !- Use Weather File Snow Indicators
  No;                      !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,2nd Sunday in March, 1st Sunday in November; !2007


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
Yes, !- Do Zone Sizing Calculation
Yes, !- Do System Sizing Calculation
Yes, !- Do Plant Sizing Calculation
No, !- Run Simulation for Sizing Periods
Yes, !- Run Simulation for Weather File Run Periods
No, !- Do HVAC Sizing Simulation for Sizing Periods
2; !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
0, !- Minimum System Timestep (0 = same as zone timestep)
100, !- Maximum HVAC Iterations
3, !- Minimum Plant Iterations
10; !- Maximum Plant Iterations


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,                     !- Lower Limit Value {A3}
  1.0,                     !- Upper Limit Value {A3}
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,                     !- Lower Limit Value
  200,                     !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  AnyNumber,               !- Name
  -1E11,                   !- Lower Limit Value
  1E11,                    !- Upper Limit Value
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,                       !- Lower Limit Value
  4,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,                       !- Lower Limit Value
  1,                       !- Upper Limit Value
  DISCRETE;                !- Numeric Type

Schedule:Constant,
  On,                      !- Name
  On/Off,                  !- Schedule Type Limits Name
  1;                       !- Value

Schedule:Constant,
  Off,                     !- Name
  On/Off,                  !- Schedule Type Limits Name
  0;                       !- Value


! -------------------------ERL SENSORS--------------------------

EnergyManagementSystem:Sensor,                                             
  OutdoorTemp, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Drybulb Temperature; !- Output:Variable Name

EnergyManagementSystem:Sensor,                                             
  OutdoorRelHumid, !- Name                                         
  Environment, !- Output:Variable Index Key Name               
  Site Outdoor Air Relative Humidity; !- Output:Variable Name

Output:EnergyManagementSystem,
  Verbose,                 !- Actuator Availability Dictionary Reporting
  Verbose,                 !- Internal Variable Availability Dictionary Reporting
  Verbose;                 !- EMS Runtime Language Debug Output Level

! Output:SQLite, Simple;



SizingPeriod:WeatherFileConditionType ,
    Extreme Summer Weather Period for Design, !- Name
    SummerExtreme , !- Period Selection
    SummerDesignDay , !- Day Type
    No, !- Use Weather File Daylight Saving Period
    No; !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType ,
    Extreme Winter Weather Period for Design, !- Name
    WinterExtreme , !- Period Selection
    WinterDesignDay , !- Day Type
    No, !- Use Weather File Daylight Saving Period
    No; !- Use Weather File Rain and Snow Indicators

Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5;                     !- Cooling Sizing Factor




GlobalGeometryRules,
  LowerLeftCorner,         !- Starting Vertex Position
  CounterClockWise,        !- Vertex Entry Direction
  Relative;                !- Coordinate System

ShadowCalculation,
    PixelCounting,           !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    ,                        !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    DetailedSkyDiffuseModeling,  !- Sky Diffuse Modeling Algorithm
    Yes,                     !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones

Building,
    Building,                !- Name
    0,        !- North Axis {deg}
    Suburbs,       !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.25,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    30,                      !- Maximum Number of Warmup Days
    7;                       !- Minimum Number of Warmup Days



!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}

Timestep,6;

SurfaceConvectionAlgorithm:Inside,TARP;

SurfaceConvectionAlgorithm:Outside,DOE-2;

! ------------ CONSTRUCTIONS 

! defaultConstruction Type: Facade
Construction, defaultConstruction,
defaultMat_0.25_defaultConstruction;

Construction, defaultConstruction_FLIPPED,
defaultMat_0.25_defaultConstruction;



! Materials
!- Material: defaultMat Type: Concrete
Material, defaultMat_0.25_defaultConstruction ,                !- Material name 
 Rough,                                         !- Roughness
 0.25,   !- @defaultConstruction:defaultMat-Thickness@ [m]
 2.3,   !- @defaultConstruction:defaultMat-Conductivity@ [W/m-K]
 2400,   !- @defaultConstruction:defaultMat-Density@ [kg/m3]
 840,   !- @defaultConstruction:defaultMat-SpecificHeat@ [J/kg-K]
 0.9,   !- @defaultConstruction:defaultMat-ThermalEmittance@
 0.7,   !- @defaultConstruction:defaultMat-SolarAbsorptance@
 0.7;   !- @defaultConstruction:defaultMat-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass) Type: Facade
Construction, 90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Mineral Wool_0.07411897256702421_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Plaster_0.013_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass);

Construction, 90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass)_FLIPPED,
Plaster_0.013_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Mineral Wool_0.07411897256702421_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),
Stucco_0.025_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass);



! Materials
!- Material: Stucco Type: Plaster
Material, Stucco_0.025_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass) ,                !- Material name 
 Smooth,                                         !- Roughness
 0.025,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-Thickness@ [m]
 0.72,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-Conductivity@ [W/m-K]
 1856,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-Density@ [kg/m3]
 840,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Stucco-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.203,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Concrete-VisibleAbsorptance@

!- Material: Mineral Wool Type: Insulation
Material, Mineral Wool_0.07411897256702421_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.07411897256702421,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-Thickness@ [m]
 0.041,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-Conductivity@ [W/m-K]
 155,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-Density@ [kg/m3]
 1130,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Mineral Wool-VisibleAbsorptance@

!- Material: Plaster Type: Screed
Material, Plaster_0.013_90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.013,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-Thickness@ [m]
 1,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-Conductivity@ [W/m-K]
 2000,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-Density@ [kg/m3]
 1130,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass):Plaster-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 5 Ground Slab (Mass) Type: GroundFloor
Construction, 90.1-2019 Nonresidential CZ 5 Ground Slab (Mass),
XPS Board_0.0346286046511628_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass),
Carpet_0.02_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass);

Construction, 90.1-2019 Nonresidential CZ 5 Ground Slab (Mass)_FLIPPED,
Carpet_0.02_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass),
XPS Board_0.0346286046511628_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass);



! Materials
!- Material: XPS Board Type: Insulation
Material, XPS Board_0.0346286046511628_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.0346286046511628,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-Thickness@ [m]
 0.034,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-Conductivity@ [W/m-K]
 35,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-Density@ [kg/m3]
 1400,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):XPS Board-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.203_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.203,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Concrete-VisibleAbsorptance@

!- Material: Carpet Type: Finishes
Material, Carpet_0.02_90.1-2019 Nonresidential CZ 5 Ground Slab (Mass) ,                !- Material name 
 MediumRough,                                         !- Roughness
 0.02,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-Thickness@ [m]
 0.06,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-Conductivity@ [W/m-K]
 288,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-Density@ [kg/m3]
 1380,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Ground Slab (Mass):Carpet-VisibleAbsorptance@



! 90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass) Type: Roof
Construction, 90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
XPS Board_0.18072507016394368_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass);

Construction, 90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass)_FLIPPED,
Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
XPS Board_0.18072507016394368_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),
Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass);



! Materials
!- Material: Vaporpermeable Felt Type: Finishes
Material, Vaporpermeable Felt_0.003_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.003,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-Thickness@ [m]
 0.909090909,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-Conductivity@ [W/m-K]
 0.5,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-Density@ [kg/m3]
 1800,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Vaporpermeable Felt-VisibleAbsorptance@

!- Material: XPS Board Type: Insulation
Material, XPS Board_0.18072507016394368_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.18072507016394368,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-Thickness@ [m]
 0.034,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-Conductivity@ [W/m-K]
 35,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-Density@ [kg/m3]
 1400,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):XPS Board-VisibleAbsorptance@

!- Material: Concrete Type: Concrete
Material, Concrete_0.203_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass) ,                !- Material name 
 Rough,                                         !- Roughness
 0.203,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-Thickness@ [m]
 2,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-Conductivity@ [W/m-K]
 2400,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-Density@ [kg/m3]
 950,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Concrete-VisibleAbsorptance@

!- Material: Acoustic Tile Type: Finishes
Material, Acoustic Tile_0.005_90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass) ,                !- Material name 
 MediumSmooth,                                         !- Roughness
 0.005,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-Thickness@ [m]
 0.06,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-Conductivity@ [W/m-K]
 368,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-Density@ [kg/m3]
 590,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-SpecificHeat@ [J/kg-K]
 0.9,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-ThermalEmittance@
 0.7,   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-SolarAbsorptance@
 0.7;   !- @90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass):Acoustic Tile-VisibleAbsorptance@




! ------------ GLAZING  


Construction,
    90.1-2019 Nonresidential CZ 5 Glazing (Operable),              !- Name
    90.1-2019 Nonresidential CZ 5 Glazing (Operable)Window;

WindowMaterial:SimpleGlazingSystem,
90.1-2019 Nonresidential CZ 5 Glazing (Operable)Window , !-Name
2.555218503480672 ,    !- @90.1-2019 Nonresidential CZ 5 Glazing (Operable)-UValue@
0.33 ,    !- @90.1-2019 Nonresidential CZ 5 Glazing (Operable)-SolarHeatGainCoefficient@
0.36300000000000004;    !- @90.1-2019 Nonresidential CZ 5 Glazing (Operable)-VisibleTransmittance@


! ------------ SCHEDULES ------------



Schedule:Constant,
  GlobalCO2,                     !- Name
  AnyNumber,                  !- Schedule Type Limits Name
  424.6041667;                       !- Value




Schedule:Constant,
  AllOn,                     !- Name
  Fraction,                  !- Schedule Type Limits Name
  1;                       !- Value




Schedule:Constant,
  AirSpeed 0,                     !- Name
  AnyNumber,                  !- Schedule Type Limits Name
  0;                       !- Value




Schedule:Constant,
  AllOff,                     !- Name
  Fraction,                  !- Schedule Type Limits Name
  0;                       !- Value



Schedule:Day:Hourly, 9d9a91e1-d966-43fd-bf1f-b911608c37e1, Fraction,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Day:Hourly, f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, Fraction,0,0,0,0,0,0,0,0.2,0.4,0.6,0.8,0.8,0.4,0.6,0.8,0.8,0.4,0.2,0,0,0,0,0,0;

Schedule:Day:Hourly, 506bf521-f3e8-4442-bc11-9df7d99109dd, Fraction,0,0,0,0,0,0,0,1,1,1,1,1,1,1,1,1,1,1,0,0,0,0,0,0;

Schedule:Day:Hourly, c05bad25-1ad3-423f-bf00-e2e1b7a491ff, Fraction,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.1;

Schedule:Day:Hourly, 951ca627-965b-4041-9f57-503cc59f1a27, Fraction,0.1,0.1,0.1,0.1,0.1,0.1,0.1,0.2,0.4,0.6,0.8,0.8,0.4,0.6,0.8,0.8,0.4,0.2,0.1,0.1,0.1,0.1,0.1,0.1;


Schedule:Year,occOffice,
Fraction,
occOffice_0,1,1,12,31;

Schedule:Week:Daily, occOffice_0,
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Sunday Schedule:Day Name
  f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, !- Monday Schedule:Day Name
  f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, !- Tuesday Schedule:Day Name
  f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, !- Wednesday Schedule:Day Name
  f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, !- Thursday Schedule:Day Name
  f9cb5e47-a89e-4876-a8f9-cab3c71aee7d, !- Friday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Saturday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Holiday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- SummerDesignDay Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- WinterDesignDay Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- CustomDay1 Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1; !- CustomDay2 Schedule:Day Name


Schedule:Year,lightsOffice,
Fraction,
lightsOffice_0,1,1,12,31;

Schedule:Week:Daily, lightsOffice_0,
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Sunday Schedule:Day Name
  506bf521-f3e8-4442-bc11-9df7d99109dd, !- Monday Schedule:Day Name
  506bf521-f3e8-4442-bc11-9df7d99109dd, !- Tuesday Schedule:Day Name
  506bf521-f3e8-4442-bc11-9df7d99109dd, !- Wednesday Schedule:Day Name
  506bf521-f3e8-4442-bc11-9df7d99109dd, !- Thursday Schedule:Day Name
  506bf521-f3e8-4442-bc11-9df7d99109dd, !- Friday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Saturday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- Holiday Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- SummerDesignDay Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- WinterDesignDay Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1, !- CustomDay1 Schedule:Day Name
  9d9a91e1-d966-43fd-bf1f-b911608c37e1; !- CustomDay2 Schedule:Day Name


Schedule:Year,equipOffice,
Fraction,
equipOffice_0,1,1,12,31;

Schedule:Week:Daily, equipOffice_0,
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- Sunday Schedule:Day Name
  951ca627-965b-4041-9f57-503cc59f1a27, !- Monday Schedule:Day Name
  951ca627-965b-4041-9f57-503cc59f1a27, !- Tuesday Schedule:Day Name
  951ca627-965b-4041-9f57-503cc59f1a27, !- Wednesday Schedule:Day Name
  951ca627-965b-4041-9f57-503cc59f1a27, !- Thursday Schedule:Day Name
  951ca627-965b-4041-9f57-503cc59f1a27, !- Friday Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- Saturday Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- Holiday Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- SummerDesignDay Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- WinterDesignDay Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff, !- CustomDay1 Schedule:Day Name
  c05bad25-1ad3-423f-bf00-e2e1b7a491ff; !- CustomDay2 Schedule:Day Name




!------------------------------------------------ ZONE ----------------------------------------------------

Zone,
  Zone_0,            !- Name
  0,                       !- Rotation [deg]
  0,                       !- X origin [m]
  0,                       !- Y origin [m]
  0,                       !- Z origin [m]
  1,                       !- Type
  1,                       !- Multiplier
  ,                        !- CeilingHeight [m]
  63.99999618530228,                   !- Volume [m3]
  15.999999999999996,                   !- Area [m2]
  TARP,                    !- Zone Inside Convection Algorithm
  DOE-2;                   !- Zone Outside Convection Algorithm

! ------------------------ PEOPLE
People,
    People Zone_0,   !- Name
    Zone_0,  !- Zone or ZoneList Name
    occOffice,    !- OccupancySchedule
    People/Area,    !- Number of People Calculation Method
    ,   !- Number of People
    0.0714,    !- PeopleDensity [person/m2]
    ,   !- Floor Area per Person [m2/person]
    0.3,    !- Fraction Radiant
    AUTOCALCULATE,  !- Sensible Heat Fraction
    Zone_0PeopleActivity,    !- Activity Level Schedule Name
    3.82E-08,   !- Carbon Dioxide Generation Rate [m3/s-W]
    No, !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,   !- Mean Radiant Temperature Calculation Type
    ,   !- Surface Name/Angle Factor List Name
    Zone_0WorkEfficiency,    !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,   !- Clothing Insulation Calculation Method
    ,   !- Clothing Insulation Calculation Method Schedule Name
    AllOn,   !- Clothing Insulation Schedule Name
    AirSpeed 0,!- Air Velocity Schedule Name
    AdaptiveASH55,               !- Thermal Comfort Model 1 Type
    Pierce,               !- Thermal Comfort Model 2 Type
    Fanger;               !- Thermal Comfort Model 3 Type


    
    Schedule:Constant,
    Zone_0PeopleActivity,
    Any Number,
    125.27999999999999; !- MetabolicRate [met]


    Schedule:Constant,
    Zone_0WorkEfficiency,
    Any Number, 
    0;


! ------------------------ EQUIPMENT
ElectricEquipment,
  Zone_0 Equipment,!- Name
  Zone_0,            !- Zone or ZoneList Name
  equipOffice, !- EquipmentAvailibilitySchedule
  Watts/Area,          !- Design Level Calculation Method
  ,                !- Design Level [W]
  7, !- EquipmentPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Fraction Latent
  .2,                      !- Fraction Radiant
  0,                       !- Fraction Lost
  ;                        !- End-Use Subcategory

! ------------------------ LIGHTS
Lights,
  Zone_0 General lighting,   !- Name
  Zone_0,                    !- Zone or ZoneList Name
  lightsOffice, !- LightsAvailibilitySchedule
  Watts/Area,              !- Design Level Calculation Method
  ,                        !- Lighting Level [W]
  16,   !- LightingPowerDensity [W/m2]
  ,                        !- Watts per Person [W/person]
  0,                       !- Return Air Fraction
  .42,                     !- Fraction Radiant
  .18,                     !- Fraction Visible
  1,                       !- Fraction Replaceable
  ;                        !- End-Use Subcategory


! ------------------------ DAYLIGHT CONTROLS
Daylighting:Controls,
Zone_0_DaylCtrl, !-Name
Zone_0,            !-Zone Name
SplitFlux,               !-Daylighting Method
lightsOffice, !- @Zone_0-LightsAvailibilitySchedule@ 
Continuous,                       !-Lighting control type { 1 = continuous,2 = stepped,3 = continuous / off}
0.1,                     !-Minimum Input Power Fraction for Continuous Dimming Control
    0.1, !-Minimum Light Output Fraction for Continuous Dimming Control
    3, !-Number of Stepped Control Steps
    1, !-Probability Lighting will be Reset When Needed in Manual Stepped Control
    ,                        !- Glare Calculation Daylighting Reference Point Name
    ,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis [deg]
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone_0_DaylCtrlRefPt1,                        !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    500; !- @Zone_0-IlluminanceSetpoint@ [lux at Reference Point 1]
    
Daylighting:ReferencePoint,
     Zone_0_DaylCtrlRefPt1,                        !-Name
     Zone_0,                        !-Zone Name
    2.716250181431226,                        !-X - Coordinate of Reference Point [m]
    8.762231283319663,                        !-Y - Coordinate of Reference Point [m]
    0.85; !-Z - Coordinate of Reference Point [m]
            
! ------------------------ INFILTRATION
ZoneInfiltration:DesignFlowRate,
  Zone_0Infiltration,  !- Name
  Zone_0,            !- Zone or ZoneList Name
  On,                      !- Schedule Name
  Flow/ExteriorArea,               !- Design Flow Rate Calculation Method
  ,                        !- Design Flow Rate [m3/s]
  ,                        !- Flow per Zone Floor Area [m3/s-m2]
  0.0005689597106659634,                        !- Flow per Exterior Surface Area [m3/s-m2]
  , !- @Zone_0-InfiltrationAch@ [Air Changes per Hour]
  1, !- @Zone_0-InfiltrationConstantCoefficient@ 
  0, !- @Zone_0-InfiltrationTemperatureCoefficient@ 
  0, !- @Zone_0-InfiltrationWindVelocityCoefficient@  
  0; !- @Zone_0-InfiltrationWindVelocitySquaredCoefficient@ 

! ------------------------ DHW
WaterUse:Equipment,
    DHW Zone_0,        !- Name
    DHW Zone_0,        !- End-Use Subcategory
    1.3327999999999999E-07, !- WaterPeakFlowRate [m3/s]
    AllOn, !- WaterSchedule
    DHW Supply Temperature Zone_0,  !- Target Temperature Schedule Name
    DHW Supply Temperature Zone_0,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Zone_0,  !- Cold Water Supply Temperature Schedule Name
    Zone_0,                        !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

Schedule:Constant,
    DHW Supply Temperature Zone_0, !- Name
    Temperature, !- Schedule Type Limits Name
    60; !- WaterSupplyTemperature
Schedule:Constant,
    DHW Mains Temperature Zone_0, !- Name
    Temperature, !- Schedule Type Limits Name
    10; !- WaterTemperatureInlet

Schedule:Constant,
    Zone_0_DHWFuelSched,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Exterior:FuelEquipment,
    Zone_0_DHWFuel,!- Name
    NaturalGas,              !- Fuel Use Type
    Zone_0_DHWFuelSched,          !- Schedule Name
    1,                       !- Design Level {W}
    General;                 !- End-Use Subcategory

EnergyManagementSystem:Sensor,
    EMS_Zone_0_DHWFuelSen,         !- Name
    DHW Zone_0,  !- Output:Variable or Output:Meter Index Key Name
    Water Use Equipment Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    EMS_Zone_0_DHWFuelSchedAct, !- Name
    Zone_0_DHWFuelSched,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
    EMS_Zone_0_DHWFuelManager,             !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    EMS_Zone_0_DHWFuelProg;       !- Program Name 1

EnergyManagementSystem:Program,
    EMS_Zone_0_DHWFuelProg,       !- Name
    SET EMS_Zone_0_DHWFuelSchedAct = EMS_Zone_0_DHWFuelSen / 1;  !- Program Line 1

! ------------------------ GEOMETRY ------------------------

! FACE NORMAL  -1 0 0
BuildingSurface:Detailed,!-Type
Zone_0:f0, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
0.7163, 6.7622, 0.0000,  !- X,Y,Z ==> Vertex
0.7163, 6.7622, 4.0000,  !- X,Y,Z ==> Vertex
0.7163, 10.7622, 4.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f0:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 5 Glazing (Operable),   !- @Zone_0:f0:w0-Construction@
Zone_0:f0, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

0.7163, 10.0271, 0.7351,  !- X,Y,Z ==> Vertex
0.7163, 7.4973, 0.7351,  !- X,Y,Z ==> Vertex
0.7163, 7.4973, 3.2649,  !- X,Y,Z ==> Vertex
0.7163, 10.0271, 3.2649;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -1 0
BuildingSurface:Detailed,!-Type
Zone_0:f1, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7163, 6.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 6.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 6.7622, 4.0000,  !- X,Y,Z ==> Vertex
0.7163, 6.7622, 4.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f1:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 5 Glazing (Operable),   !- @Zone_0:f1:w0-Construction@
Zone_0:f1, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

1.4513, 6.7622, 0.7351,  !- X,Y,Z ==> Vertex
3.9812, 6.7622, 0.7351,  !- X,Y,Z ==> Vertex
3.9812, 6.7622, 3.2649,  !- X,Y,Z ==> Vertex
1.4513, 6.7622, 3.2649;  !- X,Y,Z ==> Vertex


! FACE NORMAL  1 0 0
BuildingSurface:Detailed,!-Type
Zone_0:f2, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.7163, 6.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 10.7622, 4.0000,  !- X,Y,Z ==> Vertex
4.7163, 6.7622, 4.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f2:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 5 Glazing (Operable),   !- @Zone_0:f2:w0-Construction@
Zone_0:f2, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

4.7163, 7.4973, 0.7351,  !- X,Y,Z ==> Vertex
4.7163, 10.0271, 0.7351,  !- X,Y,Z ==> Vertex
4.7163, 10.0271, 3.2649,  !- X,Y,Z ==> Vertex
4.7163, 7.4973, 3.2649;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 1 -0
BuildingSurface:Detailed,!-Type
Zone_0:f3, !-Name
Wall,                    !-Surface Type
90.1-2019 Nonresidential CZ 5 Exterior Wall (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

4.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
0.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
0.7163, 10.7622, 4.0000,  !- X,Y,Z ==> Vertex
4.7163, 10.7622, 4.0000;  !- X,Y,Z ==> Vertex


FenestrationSurface:Detailed,
Zone_0:f3:w0, !-Name
Window,                  !- Surface Type
90.1-2019 Nonresidential CZ 5 Glazing (Operable),   !- @Zone_0:f3:w0-Construction@
Zone_0:f3, !- Building Surface Name
,                        !- Outside Boundary Condition Object
Autocalculate,                      !- View Factor to Ground
,                       !- Frame and Divider Name
1,                       !- Multiplier
4,                       !-Number of Vertices

3.9812, 10.7622, 0.7351,  !- X,Y,Z ==> Vertex
1.4513, 10.7622, 0.7351,  !- X,Y,Z ==> Vertex
1.4513, 10.7622, 3.2649,  !- X,Y,Z ==> Vertex
3.9812, 10.7622, 3.2649;  !- X,Y,Z ==> Vertex


! FACE NORMAL  0 -0 -1

Construction:FfactorGroundFloor,
Zone_0:f4UnderGroundSlabCF,
0.73, !F-factor in W/m-K
15.999999999999996, !Area in m2
16; !Exposed perimeter in m
BuildingSurface:Detailed,!-Type
Zone_0:f4, !-Name
Floor,                    !-Surface Type
Zone_0:f4UnderGroundSlabCF,                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
GroundFCfactorMethod,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
NoSun,              !-Sun Exposure
NoWind,             !-Wind Exposure
Autocalculate,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 10.7622, 0.0000,  !- X,Y,Z ==> Vertex
4.7163, 6.7622, 0.0000,  !- X,Y,Z ==> Vertex
0.7163, 6.7622, 0.0000;  !- X,Y,Z ==> Vertex


! FACE NORMAL  -0 0 1
BuildingSurface:Detailed,!-Type
Zone_0:f5, !-Name
Roof,                    !-Surface Type
90.1-2019 Nonresidential CZ 5 Exterior Roof (Mass),                       !-Construction Name
Zone_0,            !-Zone Name
,            !-Space Name
Outdoors,                !-Outside Boundary Condition
,                        !-Outside Boundary Condition Object
SunExposed,              !-Sun Exposure
WindExposed,             !-Wind Exposure
0,                      !-View Factor to Ground
4,                       !-Number of Vertices

0.7163, 10.7622, 4.0000,  !- X,Y,Z ==> Vertex
0.7163, 6.7622, 4.0000,  !- X,Y,Z ==> Vertex
4.7163, 6.7622, 4.0000,  !- X,Y,Z ==> Vertex
4.7163, 10.7622, 4.0000;  !- X,Y,Z ==> Vertex



!------------------------Ideal Loads System Zone_0------------------------

ZoneHVAC:EquipmentConnections,
  Zone_0,            !- Zone Name
  Zone_0 Equipment,  !- Zone Conditioning Equipment List Name
  Zone_0 Inlets,     !- Zone Air Inlet Node or NodeList Name
  ,                         !- Zone Air Exhaust Node or NodeList Name
  Node Zone_0 Zone,  !- Zone Air Node Name
  Node Zone_0 Out;   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Zone_0 Equipment,       !- Name
  UniformLoad,                   !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
  Zone_0 Ideal Loads Air, !- Zone Equipment 1 Name
  1,                             !- Zone Equipment 1 Cooling Sequence
  1;                             !- Zone Equipment 1 Heating or No-Load Sequence

NodeList,
  Zone_0 Inlets,     !- Name
  Node Zone_0 In;    !- Node 1 Name

ZoneHVAC:IdealLoadsAirSystem,
  Zone_0 Ideal Loads Air,  !- Name
  ,                        !- Availability Schedule Name
  Node Zone_0 In,   !- Zone Supply Air Node Name
  ,                        !- Zone Exhaust Air Node Name
  ,                        !- System Inlet Air Node Name
  35,                      !- Maximum Heating Supply Air Temperature {C}
  12,                      !- Minimum Cooling Supply Air Temperature {C}
  0.01,                    !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitFlowRateAndCapacity,                 !- Heating Limit
  Autosize, !- MaximumHeatingAirFlowRate [m3/s]
  Autosize, !- MaximumSensibleHeatingCapacity [W]
  LimitFlowRateAndCapacity,                 !- Cooling Limit
  Autosize , !- MaximumCoolingAirFlowRate [m3/s]
  Autosize, !- MaximumTotalCoolingCapacity [W]
  AllOn, !- HeatingAvailabilitySchedule
  AllOn, !- CoolingAvailabilitySchedule
  Humidistat,                    !- Dehumidification Control Type
  ,                        !- Cooling Sensible Heat Ratio {dimensionless}
  Humidistat,                    !- Humidification Control Type
  Zone_0MinFreshAir,                        !- Design Specification Outdoor Air Object Name
  Zone_0OutdoorInlet,                        !- Outdoor Air Inlet Node Name
  OccupancySchedule,                        !- Demand Controlled Ventilation Type
  NoEconomizer,                        !- Outdoor Air Economizer Type
  None,                        !- Heat Recovery Type
  0.7, !-  SensibleHeatRecoveryEffectiveness
  0.65; !-  LatentHeatRecoveryEffectiveness


Schedule:Constant,
    Zone_0_HeatFuelSched,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Exterior:FuelEquipment,
    Zone_0_HeatFuel,!- Name
    NaturalGas,              !- Fuel Use Type
    Zone_0_HeatFuelSched,          !- Schedule Name
    1,                       !- Design Level {W}
    General;                 !- End-Use Subcategory

Schedule:Constant,
    Zone_0_CoolFuelSched,          !- Name
    Any Number,              !- Schedule Type Limits Name
    0;                       !- Hourly Value

Exterior:FuelEquipment,
    Zone_0_CoolFuel,!- Name
    Electricity,              !- Fuel Use Type
    Zone_0_CoolFuelSched,          !- Schedule Name
    1,                       !- Design Level {W}
    General;                 !- End-Use Subcategory

EnergyManagementSystem:Sensor,
    EMS_Zone_0_HeatFuelSen,         !- Name
    Zone_0 IDEAL LOADS AIR,  !- Output:Variable or Output:Meter Index Key Name
    Zone Ideal Loads Supply Air Total Heating Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    EMS_Zone_0_HeatFuelSchedAct, !- Name
    Zone_0_HeatFuelSched,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Sensor,
    EMS_Zone_0_CoolFuelSen,         !- Name
    Zone_0 IDEAL LOADS AIR,  !- Output:Variable or Output:Meter Index Key Name
    Zone Ideal Loads Supply Air Total Cooling Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    EMS_Zone_0_CoolFuelSchedAct, !- Name
    Zone_0_CoolFuelSched,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type


EnergyManagementSystem:ProgramCallingManager,
    EMS_Zone_0_FuelManager,             !- Name
    EndOfSystemTimestepAfterHVACReporting,  !- EnergyPlus Model Calling Point
    EMS_Zone_0_FuelProg;       !- Program Name 1

EnergyManagementSystem:Program,
    EMS_Zone_0_FuelProg,       !- Name
    SET EMS_Zone_0_HeatFuelSchedAct = EMS_Zone_0_HeatFuelSen / 0.8,  !- Program Line 1
    SET EMS_Zone_0_CoolFuelSchedAct = EMS_Zone_0_CoolFuelSen / 3;  !- Program Line 2



Sizing:Zone,
  Zone_0,                   !- Zone or ZoneList Name
  SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
  12,                      !- Zone Cooling Design Supply Air Temperature {C}
  ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
  35,                 !- Zone Heating Design Supply Air Temperature {C}
  ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.004,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Zone_0MinFreshAir,        !- Design Specification Outdoor Air Object Name
  1.15,                   !- Zone Heating Sizing Factor
  1.15,                   !- Zone Cooling Sizing Factor
  DesignDay,               !- Cooling Design Air Flow Method
  ,                        !- Cooling Design Air Flow Rate {m3/s}
  ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Cooling Minimum Air Flow {m3/s}
  ,                        !- Cooling Minimum Air Flow Fraction
  DesignDay,               !- Heating Design Air Flow Method
  ,                        !- Heating Design Air Flow Rate {m3/s}
  ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                        !- Heating Maximum Air Flow {m3/s}
  ,                        !- Heating Maximum Air Flow Fraction
  ,                        !- Design Specification Zone Air Distribution Object Name
  ,                        !- Account for Dedicated Outdoor Air System
  ,                        !- Dedicated Outdoor Air System Control Strategy
  ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ;                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}


!------------------------ Thermostat Zone_0------------------------

Schedule:Constant,
  Zone_0Heating_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  20; !- HeatingSetpoint

Schedule:Constant,
  Zone_0Cooling_SP_Sch, !- Name
  Temperature, !- Schedule Type Limits Name
  26; !- CoolingSetpoint


ZoneControl:Thermostat,
  Zone_0 Thermostat, !- Name
  Zone_0,            !- Zone or ZoneList Name
  Zone_0_ZoneControlTypeSched, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Dual Setpoint - Zone Zone_0;  !- Control 1 Name

Schedule:Constant,
  Zone_0_ZoneControlTypeSched, !- Name
  Any Number, !- Schedule Type Limits Name
  4; !- Hourly Value

ThermostatSetpoint:DualSetpoint,
  Dual Setpoint - Zone Zone_0,  !- Name
  Zone_0Heating_SP_Sch,  !- Heating Setpoint Temperature Schedule Name
  Zone_0Cooling_SP_Sch;  !- Cooling Setpoint Temperature Schedule Name


!------------------------ Humidistat Zone_0------------------------

ZoneControl:Humidistat,
    Zone_0Humidistat,                  !-Name
    Zone_0,                   !-Zone Name
    Zone_0HumidMin,                !-Humidifying Relative Humidity Setpoint Schedule Name
    Zone_0HumidMax; !-Dehumidifying Relative Humidity Setpoint Schedule Name

Schedule:Constant,
    Zone_0HumidMin,                !- Name
    Any Number,              !- Schedule Type Limits Name
    20; !- MinHumidity

Schedule:Constant,
    Zone_0HumidMax,                !- Name
    Any Number,              !- Schedule Type Limits Name
    80; !- MaxHumidity


!------------------------ OutdoorAir Zone_0------------------------

DesignSpecification:OutdoorAir,
  Zone_0MinFreshAir,                  !- Name
  Sum,                     !- Outdoor Air Method
  0.01, !- @Zone_0-MinFreshAirPerson@ [m3/s-person]
  0.001, !- @Zone_0-MinFreshAirArea@ [m3/s-m2]
    ,                        !- Outdoor Air Flow per Zone [m3/s]
    ,                        !- Outdoor Air Flow Air Changes per Hour [1/hr]
    AllOn; !- MechVentSchedule



! ------------------------ Fan EMS Objects


    
 ElectricLoadCenter:Distribution,
    Simple Electric Load Center,  !- Name
    PV list,                 !- Generator List Name
    Baseload,                !- Generator Operation Scheme Type
    0,                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
    ,                        !- Track Schedule Name Scheme Schedule Name
    ,                        !- Track Meter Scheme Meter Name
    DirectCurrentWithInverter,  !- Electrical Buss Type
    Simple Ideal Inverter;   !- Inverter Object Name

 ElectricLoadCenter:Inverter:Simple,
    Simple Ideal Inverter,   !- Name
    On,               !- Availability Schedule Name
    ,                        !- Zone Name
    0.0,                     !- Radiative Fraction
    1.0;                     !- Inverter Efficiency
    

            ElectricLoadCenter:Generators,
            PV list,                 !- Name
Panel0,!- Generator 1 Name
    Generator:Photovoltaic,  !- Generator 1 Object Type
    20000,                   !- Generator 1 Rated Electric Power Output
    ,               !- Generator 1 Availability Schedule Name
;



Generator:Photovoltaic,
Panel0,          !- Name
Panel0Surf,             !- Surface Name
PhotovoltaicPerformance:Simple,  !- Photovoltaic Performance Object Type
Panel0PhotovoltaicPerformance,  !- Module Performance Name
Decoupled,               !- Heat Transfer Integration Mode
1,                     !- Number of Modules in Parallel {dimensionless}
1;                     !- Number of Modules in Series {dimensionless}
PhotovoltaicPerformance:Simple,
Panel0PhotovoltaicPerformance,  !- Name
0.8,                     !- Fraction of Surface Area with Active Solar Cells {dimensionless}
Fixed,                   !- Conversion Efficiency Input Mode
0.22;                    !- Value for Cell Efficiency if Fixed
Shading:Building:Detailed,
Panel0Surf,  !- Name
,  !- Transmittance Schedule Name
4,                       !-Number of Vertices

0.7873, 1.4928, 0.0000,  !- X,Y,Z ==> Vertex
4.7873, 1.4928, 0.0000,  !- X,Y,Z ==> Vertex
4.7873, 5.4928, 0.0000,  !- X,Y,Z ==> Vertex
0.7873, 5.4928, 0.0000;  !- X,Y,Z ==> Vertex



! ------------------------ OUTPUTS

Output:Meter:MeterFileOnly,Cooling:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:NaturalGas,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo1,Hourly;
Output:Meter:MeterFileOnly,Heating:FuelOilNo2,Hourly;
Output:Meter:MeterFileOnly,Heating:Coal,Hourly;
Output:Meter:MeterFileOnly,Heating:Gasoline,Hourly;
Output:Meter:MeterFileOnly,Heating:Propane,Hourly;
Output:Meter:MeterFileOnly,Heating:Diesel,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel1,Hourly;
Output:Meter:MeterFileOnly,Heating:OtherFuel2,Hourly;
Output:Meter:MeterFileOnly,Fans:Electricity,Hourly;
Output:Meter:MeterFileOnly,Pumps:Electricity,Hourly;
Output:Meter:MeterFileOnly,Humidifier:Electricity,Hourly;
Output:Meter:MeterFileOnly,HeatRejection:Electricity,Hourly;
Output:Meter:MeterFileOnly,Heating:EnergyTransfer:Zone:*,Hourly;
Output:Meter:MeterFileOnly,Cooling:EnergyTransfer:Zone:*,Hourly;
Output:Variable,*,Zone People Total Heating Energy,Hourly;
Output:Variable,*,Zone Lights Electricity Energy,Hourly;
Output:Variable,*,Electric Equipment Electricity Energy,Hourly;
Output:Variable,*,Zone Windows Total Transmitted Solar Radiation Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Windows Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy,Hourly;
Output:Variable,*,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy,Hourly;
Output:Variable,*,Zone Mean Radiant Temperature,Hourly;
Output:Variable,*,Zone Mean Air Temperature,Hourly;
Output:Variable,*,Zone Operative Temperature,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Infiltration Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Loss Energy,Hourly;
Output:Variable,*,Zone Ventilation Total Heat Gain Energy,Hourly;
Output:Variable,*,Zone Air Relative Humidity,Hourly;
Output:Variable,*,Zone Thermal Comfort Fanger Model PMV,Hourly;
Output:Variable,*,Zone Thermal Comfort Fanger Model PPD,Hourly;
Output:Variable,*,Zone Thermal Comfort Clothing Value,Hourly;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status,Hourly;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status,Hourly;
Output:Variable,*,Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Zone Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Outdoor Air Total Cooling Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Energy,Hourly;
Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Energy,Hourly;
Output:Variable,*,Water Use Equipment Heating Energy,Hourly;
Output:Variable,*,Facility Total Produced Electricity Energy,Hourly;
Output:Variable,*,Facility Total Purchased Electricity Energy,Hourly;
Output:Variable,*,Facility Total Surplus Electricity Energy,Hourly;
Output:Variable,*,Electric Storage Simple Charge State,Hourly;
Output:Variable,*,Generator Produced DC Electricity Energy,Hourly;


Output:VariableDictionary, IDF;
Output:Surfaces:Drawing,DXF,Triangulate3DFace;
Output:Surfaces:List,Details;
!Output:Constructions,Constructions;
!Output:Diagnostics,DisplayExtraWarnings;
!Output:Diagnostics,DisplayUnusedSchedules;
!Output:Diagnostics,DisplayUnusedObjects;
Output:Diagnostics,DisplayAdvancedReportVariables;

Output:Table:SummaryReports,
    EnvelopeSummary,         !- Report 
    AnnualBuildingUtilityPerformanceSummary, !- Report 
    InputVerificationandResultsSummary,  !- Report 
    SourceEnergyEndUseComponentsSummary, !- Report 
    ShadingSummary,!- Report 
    ThermalResilienceSummary;          !- Report 



Shading:Building:Detailed,
SHADER_0,
AllOff,   !-Transmittance schedule
4 ,   !-Number of vertices
-3.4284, 42.9600, -0.8106,               !-Vertex 1
-3.4284, -25.2578, -0.8106,               !-Vertex 2
-3.4284, -25.2578, 68.6981,               !-Vertex 3
-3.4284, 42.9600, 68.6981;               !-Vertex 4
